# HANDOFF — ADR-422 L1.7: EN 12831 Ventilation/Infiltration refinement (διαχωρισμός διείσδυσης ↔ σχεδιασμένου αερισμού + ανάκτηση θερμότητας η· Revit Energy «Infiltration/Ventilation» / 4M-FineHEAT-KENAK / EN 12831-1 §6.3.3)

**Ημερομηνία:** 2026-06-10
**Μοντέλο:** Opus 4.8 (συνέχισε με Opus — αγγίζει τη βάση Φ του engine με cascade σε baselines + φυσική EN 12831 + βαθμονόμηση)
**Εντολή Giorgio:** «ΟΠΩΣ ΟΙ ΜΕΓΑΛΟΙ ΠΑΙΧΤΕΣ (Revit / 4M-FineHEAT) — **FULL ENTERPRISE + FULL SSOT**.»
**Κατάσταση:** **PLAN — μπες σε Plan Mode (recognition) → λύσε τα κρίσιμα §5 (combination model + zero-regression + cascade) → παρουσίασε worked example (§5.2) → ζήτα έγκριση plan → υλοποίηση.** Πάρε εσύ τις Revit-grade αποφάσεις ([[feedback_make_revit_grade_decisions_yourself]]) — ζήτα ΜΟΝΟ έγκριση plan ΑΦΟΥ δείξεις worked example. ΜΗΝ ξανα-ρωτήσεις εύρος.
**⚠️ SHARED working tree** με άλλον developer (δουλεύει ΠΑΡΑΛΛΗΛΑ στον **λέβητα / Heating/MEP ADR-408/428/429**). `git add` **ΜΟΝΟ** δικά σου αρχεία — **ΠΟΤΕ `-A`**. **COMMIT/PUSH τα κάνει ο Giorgio, ΟΧΙ εσύ** (N.(-1)).
**Απάντα στα ελληνικά.**

---

## 0) ΠΟΥ ΒΡΙΣΚΟΜΑΣΤΕ (ADR-422 — αναλυτική μελέτη θέρμανσης, στρώμα-στρώμα)

| Στρώμα | Τι κάνει | Κατάσταση |
|---|---|---|
| **L0–L1** | Θερμικός χώρος (IfcSpace) · Heat-load engine EN 12831 `Φ = Σ(U+ΔU_TB)·A·b·ΔΤ + 0.34·n·V·ΔΤ + Φ_RH` | ✅ |
| **L1.5** | Θερμογέφυρες (ΔU_TB) + Επανέναρξη/reheat (Φ_RH) | ✅ |
| **L1.6** | **EN ISO 13370 ground coupling** — ακριβές `U_g` δαπέδου επί εδάφους (B′ + d_t, two-branch) αντί flat b=0.5 | ✅ **(μόλις έκλεισε — 2026-06-10)** |
| **L2–L6** | Radiator sizing (EN 442) · boiler equipment-sizing · pipe sizing · hydraulic balancing · PDF report · ΚΕΝΑΚ U-compliance | ✅ |
| **L7 → L7.9-B** | Ετήσια ζήτηση (degree-day) → καθαρή με κέρδη/σκίαση/ηλιακά/sky-radiation/θερμική μάζα | ✅ |
| **L1.7** | **EN 12831 ventilation/infiltration** — διαχωρισμός διείσδυσης ↔ σχεδιασμένου αερισμού + ανάκτηση θερμότητας η ← **ΑΥΤΟ ΤΟ HANDOFF** | ⬜ PLAN ΕΤΟΙΜΟ |

**Τι έκλεισε μόλις (L1.6, για context):** EN ISO 13370 ground coupling — αντικατέστησε το geometry-blind flat `b≈0.5` του δαπέδου επί εδάφους με ακριβές `U_g` (NEW pure `ground-coupling.ts` + 3 config σταθερές + per-boundary `groundTemperatureFactor` override + length-weighted exposed-perimeter accumulation στον resolver)· ground floor εξαιρείται από blanket ΔU_TB· P≤0→fallback flat· **430/430 thermal tests, ΖΕΡΟ baseline change** (όλα τα υπάρχοντα ground-floor tests έχουν `walls:[]`→P=0→fallback). 🔴 pending browser-verify+commit (Giorgio). Δες ADR-422 changelog L1.6 + memory `project_adr422_thermal_space.md`.

**Το πρόβλημα που λύνει το L1.7:** ο engine υπολογίζει τις απώλειες αερισμού με **έναν σταθερό συντελεστή `n` (air changes per hour)**: `Φ_V = 0.34·n·V·ΔΤ` (`heat-load-engine.ts:computeVentilationLoss`). Αυτό **συγχέει** δύο φυσικά ξεχωριστά φαινόμενα:
1. **Διείσδυση (infiltration)** — ανεξέλεγκτη ροή αέρα μέσω της στεγανότητας του κελύφους (χαραμάδες/αρμοί), οδηγούμενη από ανεμοπίεση + φαινόμενο φουγάρου. Εξαρτάται από τη **στεγανότητα `n50`**, τον αριθμό **εκτεθειμένων όψεων** (shielding `e`) και το ύψος (`ε`). EN 12831-1: `n_inf = 2·n50·e·ε`.
2. **Σχεδιασμένος/υγιεινός αερισμός (ventilation)** — ελεγχόμενος (φυσικός ή **μηχανικός με ανάκτηση θερμότητας η**). Το `n` υγιεινής (`n_min`) ανά χρήση.

Οι «μεγάλοι παίχτες» (Revit Energy «Infiltration» + «Mechanical Ventilation με Heat Recovery», 4M-FineHEAT, EN 12831-1 §6.3.3) τα **διαχωρίζουν** → πιο ακριβές `Φ_V`, και επιτρέπουν **ανάκτηση θερμότητας** (η εξοικονόμηση ενός εναλλάκτη μειώνει το σχεδιασμένο σκέλος κατά `(1−η)`). Βελτιώνει τη **βάση Φ (L1)** που τροφοδοτεί ΟΛΑ τα downstream (L2-L7), όπως το L1.6.

---

## 1) ΤΙ ΘΑ ΚΑΝΕΙΣ (L1.7)

Αντικατέστησε το μονό `Φ_V = 0.34·n·V·ΔΤ` με **διαχωρισμένο** μοντέλο EN 12831-1 §6.3.3:
```
n_inf = 2 · n50 · e · ε            [διείσδυση· e=shielding ανά #εκτεθειμένων όψεων, ε=height correction]
V_inf = n_inf · V                   [m³/h αέρα διείσδυσης]
V_ven = n_min · V · (1 − η)         [σχεδιασμένος αερισμός μείον ανάκτηση η· n_min=υγιεινής]
Φ_V = 0.34 · max(V_inf, V_ven) · ΔΤ   [EN 12831: ΜΕΓΙΣΤΟ των δύο — ΟΧΙ άθροισμα]   ← ΑΠΟΦΑΣΗ §5.1
```
**ΠΡΟΣΟΧΗ — η EN 12831 παίρνει το ΜΕΓΙΣΤΟ** (max) διείσδυσης/σχεδιασμένου, ΟΧΙ άθροισμα (η διείσδυση «μετριέται» από τον σχεδιασμένο αερισμό όταν ο μηχανικός υπερτερεί). ΑΛΛΑ για μηχανικό σύστημα με υπερπίεση/υποπίεση υπάρχουν παραλλαγές — **λύσε το ακριβές combination model στο §5.1 με worked example**.

**Πηγές δεδομένων (ΟΛΕΣ υπάρχουν / derivable):**
- `V` = `space.geometry.volume` ή `input.volume` (ήδη περνά).
- `n_min` (υγιεινής) = το **σημερινό** `airChangesPerHour` (από use-catalog ανά useType) → γίνεται το «σχεδιασμένο» σκέλος.
- **#εκτεθειμένων όψεων** για το shielding `e`: ο resolver ξέρει ήδη `ctx.exteriorWallIds` + matched walls (το L1.6 πρόσθεσε accumulation εκτεθειμένης περιμέτρου — **REUSE/extend** για να μετρήσεις πόσες όψεις είναι εκτεθειμένες: 0/1/≥2 → shielding class).
- `n50` (στεγανότητα) + `ventilationSystem` (φυσικός / μηχανικός-με-ανάκτηση) + `η` = **per-space params** (mirror L1.5 `thermalBridgeLevel?`/`reheatMode?` — Revit «type default, instance override»· ΜΗΔΕΝ Firestore schema αλλαγή, persistence γράφει params ολόκληρο).

**ΣΚΟΠΙΜΩΣ ΕΚΤΟΣ v1 (= future):** ανεμοπίεση/φαινόμενο φουγάρου ανά προσανατολισμό (stack/wind per-facade)· per-room pressure balancing μηχανικού δικτύου· CO₂/demand-controlled ventilation· σύνδεση με πραγματικό AHU/duct δίκτυο (ADR-432 HVAC — **boiler/MEP agent domain, ΜΗΝ το αγγίξεις**).

---

## 2) ΑΠΟΦΑΣΕΙΣ (Revit-grade — οριστικοποίησε mechanics σε Plan Mode)

- **D-A — διαχωρισμός infiltration ↔ ventilation (EN 12831-1 §6.3.3), ΟΧΙ μονό n.** Το `n_min` υγιεινής (=σημερινό `airChangesPerHour`) γίνεται το «σχεδιασμένο» σκέλος· νέο `n_inf` από `n50·e·ε`. **ΓΙΑΤΙ:** Revit/4M/EN 12831· το μονό n αγνοεί στεγανότητα + ανάκτηση.
- **D-B — combination = `max(V_inf, V_ven)`** (EN 12831 default· §5.1 να επιβεβαιωθεί με worked example — προσοχή σε μηχανικά συστήματα). **NEW pure SSoT** `ventilation-model.ts` (`computeInfiltrationRate(n50,e,ε)`, `computeDesignVentilationRate(n_min,η)`, `computeVentilationAirflow(...)` → `max`). Καθαρή αριθμητική, full unit-testable.
- **D-C — config σταθερές (NEW στο `heat-load-config.ts`):** `INFILTRATION_N50_PRESETS` (στεγανότητα ανά κλάση: π.χ. `tight 1.0`/`standard 3.0`/`leaky 6.0`/`very-leaky 10.0` ACH@50Pa, EN 12831/Passivhaus τυπικά· editable) · `WIND_SHIELDING_COEFFICIENT_E` ανά #εκτεθειμένων όψεων (0 όψεις→~0, 1 όψη→~0.02, ≥2 όψεις→~0.03, EN 12831-1 Πίν.· editable) · `HEIGHT_CORRECTION_FACTOR_EPSILON` (≈1.0 για χαμηλά κτίρια· editable) · `HEAT_RECOVERY_EFFICIENCY_PRESETS` (`none 0`/`standard 0.6`/`high 0.8`/`passive 0.9`). Editable defaults, documented.
- **D-D — per-space params (mirror L1.5):** `ThermalSpaceParams += airTightnessLevel?` + `ventilationSystem?` (`natural`/`mechanical`/`mechanical-hr`) + προαιρετικά `heatRecoveryLevel?`. **Default absent ⇒ `n_inf=0` + `η=0`** → `Φ_V = 0.34·n_min·V·ΔΤ` = **ΑΚΡΙΒΩΣ** το σημερινό → **zero-regression by construction**. ⚠️ ΑΥΤΟ είναι το κλειδί: το «μέγιστο» με `n_inf=0` ⇒ `max(0, n_min)=n_min` → byte-identical defaults.
- **D-E — ⚠️ cascade (όπως L1.6).** Αλλάζει το `ventilationW` (άρα `totalW`/`specificLoadWperM2`) ΜΟΝΟ χώρων με ρητό `airTightnessLevel`/μηχανικό σύστημα → L2/L3/L4/L7. Με defaults absent → **ΖΕΡΟ baseline change** (όπως αποδείχθηκε στο L1.6: τα tests δεν θέτουν τα νέα params). Επιβεβαίωσέ το τρέχοντας ΟΛΟ το thermal `__tests__`.
- **D-F — ενσωμάτωση στον engine:** `computeVentilationLoss` δέχεται είτε (α) προ-υπολογισμένο effective airflow από τον resolver/derive, είτε (β) τα n_inf/n_min/η ξεχωριστά. **Σύσταση:** ο **derive-space-heat-loads** (ή resolver) υπολογίζει το effective `n_eff = max(n_inf, n_min·(1−η))` και το περνά ως το ΥΠΑΡΧΟΝ `airChangesPerHour` πεδίο (ή νέο `effectiveVentilationAirChangesPerHour?`)· ο engine μένει «τυφλός» αριθμητικός (mirror L1.6 — η γεωμετρία/params διαβάζονται έξω από τον engine). **ΛΥΣΕ ΣΤΟ PLAN MODE** ποιο πεδίο/πού.
- **D-G — UI:** 1-2 combobox («Στεγανότητα κελύφους» + «Σύστημα αερισμού / ανάκτηση») στο **thermal-space contextual tab** (mirror L1.5/L7.3 — `command-keys` + `contextual-tab` + `useRibbonThermalSpaceBridge`). **ΑΠΟΦΥΓΕ `useRibbonCommands.ts`** (boiler agent· shared). i18n el+en νέα keys. ΕΝΑΛΛΑΚΤΙΚΑ (αν θες ταχύτητα/μηδέν i18n conflict): v1 χωρίς UI (μόνο engine+config+resolver), UI σε επόμενο slice.

### ΦΥΣΙΚΗ (κρίσιμη)
```
n_inf = 2·n50·e·ε         [διείσδυση· e ανά #εκτεθειμένων όψεων, ε height]
n_ven = n_min·(1−η)       [σχεδιασμένος μείον ανάκτηση]
n_eff = max(n_inf, n_ven) [EN 12831 — ΜΕΓΙΣΤΟ, §5.1 επιβεβαίωσε]
Φ_V = 0.34·n_eff·V·ΔΤ
```
**ΣΗΜ:** `V`/`space.geometry.volume` reuse· `airChangesPerHour` (use-catalog) reuse ως `n_min`· `ctx.exteriorWallIds`/matched walls reuse (L1.6 accumulation) για #εκτεθειμένων όψεων. ΜΟΝΟ το `ventilation-model.ts` + οι config σταθερές + τα 2 per-space params + το engine/derive wiring είναι νέα.

---

## 3) ΑΡΧΕΙΑ (ΟΛΑ core L1 thermal — δικά σου, μηδέν shared με boiler)

**MOD (δικά σου, additive):**
- `bim/thermal/heat-load/heat-load-config.ts` (+test) — NEW σταθερές INFILTRATION/SHIELDING/HEIGHT/HEAT_RECOVERY presets + getters + τύποι `AirTightnessLevel`/`VentilationSystem`. Config-only (εξαιρείται 500-line).
- `bim/thermal/heat-load/ventilation-model.ts` (**NEW** + test) — pure `computeInfiltrationRate`/`computeDesignVentilationRate`/`computeEffectiveVentilationRate` (max).
- `bim/thermal/heat-load/heat-load-types.ts` — προαιρετικά νέο optional field (effective n / ή τα n_inf/η) στο `SpaceHeatLoadInput`· **mirror L1.6 `groundTemperatureFactor`** (1 νέο πεδίο).
- `bim/thermal/heat-load/space-boundary-resolver.ts` ή `derive-space-heat-loads.ts` (+test) — υπολόγισε #εκτεθειμένων όψεων (reuse L1.6 accumulation) + n_eff + πέρασέ το.
- `bim/thermal/heat-load/heat-load-engine.ts` (+test) — `computeVentilationLoss` διαβάζει το effective n (1-2 γραμμές).
- `bim/types/thermal-space-types.ts` — 2 optional params (`airTightnessLevel?`/`ventilationSystem?`).
- `bim/thermal/thermal-space-use-catalog.ts` (+test) — resolvers (default→absent→zero-regression).
- UI (αν v1 περιλαμβάνει): `thermal-space-command-keys.ts` + `contextual-thermal-space-tab.ts` + `useRibbonThermalSpaceBridge.ts` + i18n el+en.

**Reuse (ΜΗΝ fork):** `AIR_VENTILATION_FACTOR` (0.34)· `airChangesPerHour`/`volume` (input)· `ctx.exteriorWallIds` + L1.6 exposed-wall accumulation (resolver)· το L1.5 per-space-override pattern (params + resolver + config presets + combobox, ΧΩΡΙΣ schema αλλαγή).

**ΖΕΡΟ αλλαγή:** `derive-annual-energy.ts`/`annual-gains-config.ts` (L7 ρέει αυτόματα από το νέο `ventilationW`→`H`)· `report/thermal-study-report.ts` (το net ρέει· νέα στήλη=future)· `kenak-envelope-limits.ts`· `ground-coupling.ts` (L1.6)· i18n locales **boiler keys**· `useRibbonCommands.ts`· **οποιοδήποτε boiler/heating/MEP/recognition/routing/HVAC (ADR-432) αρχείο**.

---

## 4) TESTS (worked-example, jest globals — ΟΧΙ vitest)
- NEW `__tests__/ventilation-model.test.ts` — `n_inf` από n50/e/ε· `n_ven` με/χωρίς ανάκτηση· `max` combination· defaults (n50 absent→n_inf=0→n_eff=n_min)· βαθμονόμηση από τύπο.
- MOD `heat-load-config.test.ts` — νέες σταθερές εντός εύρους.
- MOD `heat-load-engine` / `derive-space-heat-loads` tests — το **`VENT_W=382.5` baseline (`derive-space-heat-loads.test.ts:60`) ΠΑΡΑΜΕΝΕΙ** (defaults absent → ίδιο n). ⚠️ ΑΝ προσθέσεις test με ρητό air-tightness → νέα τιμή **από τον τύπο**.
- ⚠️ Τρέξε ΟΛΟ το thermal `__tests__` folder. **ΑΝΑΜΕΝΟΜΕΝΟ: ΖΕΡΟ baseline change** (όπως L1.6 — τα tests δεν θέτουν τα νέα params). Αν κάτι σπάσει → διόρθωσε **από τον τύπο**, suite-by-suite.

---

## 5) ⚠️ ΚΡΙΣΙΜΑ ΘΕΜΑΤΑ (ΛΥΣΕ ΤΑ ΣΤΟ PLAN MODE — μην τα προσπεράσεις)

1. **Combination model (D-B):** `max(V_inf, V_ven)` (EN 12831 default) vs άθροισμα (μερικά εργαλεία) vs ειδική μεταχείριση μηχανικού (balanced/υπερπίεση). **Επιβεβαίωσε με worked example** ότι defaults absent → byte-identical. Τεκμηρίωσε ποια EN 12831 παραλλαγή κλείδωσες.
2. **ΒΑΘΜΟΝΟΜΗΣΗ (worked example, ΠΡΙΝ έγκριση):** χώρος `V=60 m³`, `n_min=0.75` (σημερινό), ΔΤ=25 → σημερινό `Φ_V=0.34·0.75·60·25=382.5 W`. Δείξε: (α) **default (n50 absent)** → `n_inf=0` → `n_eff=max(0, 0.75)=0.75` → `382.5 W` (**zero-regression**)· (β) **leaky κέλυφος** (n50=6, e=0.03, ε=1 → n_inf=2·6·0.03=0.36· n_eff=max(0.36, 0.75)=0.75 → αμετάβλητο γιατί υγιεινής>διείσδυσης)· (γ) **πολύ leaky + χαμηλός υγιεινής** (n50=10→n_inf=0.6, n_min=0.5 → n_eff=max(0.6,0.5)=0.6 → `306 W`)· (δ) **μηχανικός με ανάκτηση** (η=0.8, n_min=0.75 → n_ven=0.15, n_inf=0.1 → n_eff=0.15 → `76.5 W`, −80%). **Δείξε ότι η ανάκτηση μειώνει δραστικά + leaky κέλυφος αυξάνει** ΠΡΙΝ εγκρίνει ο Giorgio. ⚠️ Παρήγαγε ΚΑΘΕ τιμή από τον τύπο με τις ΤΕΛΙΚΕΣ σταθερές (στο L1.6 το handoff είχε 1 αριθμητικό λάθος — μην το επαναλάβεις).
3. **Cascade ορθογραφία (D-E):** επιβεβαίωσε ότι όλα τα downstream (L2 sizing → L7 ζήτηση) ρέουν αυτόματα από το νέο `ventilationW`/`totalW` (read-models, μηδέν hardcoded Φ_V) και ότι defaults absent → ΖΕΡΟ baseline change. Καταμέτρησε πόσα suites επηρεάστηκαν (αναμενόμενο: 0).

---

## 6) ADR-040 / docs / N.15
- **ΕΚΤΟΣ ADR-040** (καθαρή αριθμητική στον engine/resolver· μηδέν canvas/geometry rendering).
- **ΜΗΝ** `adr-index.md` (shared tree).
- **N.15 μετά την υλοποίηση:** ADR-422 changelog (L1.7 entry) + status header + `local_ΕΚΚΡΕΜΟΤΗΤΕΣ.txt` + memory `project_adr422_thermal_space.md`. **Πρότυπο:** το L1.6 / L1.5 changelog/ΕΚΚΡΕΜΟΤΗΤΕΣ/memory entry (ίδια δομή ΣΤΟΧΟΣ/ΦΥΣΙΚΗ/ΑΠΟΦΑΣΕΙΣ/ΝΕΑ SSoT/MOD/ΖΕΡΟ/WORKED/Tests/ΜΑΘΗΜΑ).

## 7) OUT-OF-SCOPE / ΕΝΑΛΛΑΚΤΙΚΕΣ (αν προτιμάς ΑΛΛΟ επόμενο βήμα — όλα καθαρά thermal, μηδέν boiler overlap)
Πες στον Giorgio αν θες να αλλάξεις κατεύθυνση ΠΡΙΝ μπεις σε Plan Mode:
- **geometry-derived F_hor** (μακρινός ορίζοντας/γειτονικά κτίρια): ολοκληρώνει το shading triad (F_ov Slice B ✅ + F_fin Slice D ✅ + **F_hor ακόμη manual** Slice C)· mirror ray-cast Slice B/D στον κατακόρυφο άξονα· **χαμηλό ρίσκο (aggregator-only)**, αλλά συχνά no-op για μεμονωμένα κτίρια (χρειάζεται γειτονικές μάζες στη σκηνή).
- **slab/roof DNA → floor/ceiling κ_m** (επέκταση L7.9-B θερμικής μάζας στα οριζόντια): υψηλή αξία (πλάκες μπετόν κυριαρχούν στη μάζα) αλλά **απαιτεί slab layer composition που ΔΕΝ υπάρχει → νέα θεμελίωση**, πιο ριψοκίνδυνο.
- **per-glazing low-e emissivity** (συνέχεια L7.8-B sky-radiation): μικρό refinement ενός secondary όρου, χαμηλή αξία.
- **ISO 13786 detailed dynamic κ** (μιγαδικοί πίνακες): το πιο «Revit-grade» αλλά βαρύ/ριψοκίνδυνο.
- **Ξεχωριστές report στήλες** «Διείσδυση/Αερισμός/Απώλεια εδάφους/ουρανού» — ⚠️ θέλει i18n locales (shared με boiler dev· συντονισμός).

**BLOCKED (μην τα πιάσεις — boiler agent / shared):**
- **L8 — ΚΕΝΑΚ πρωτογενής ενέργεια:** χρειάζεται `seasonalEfficiencyPercent`/`PRIMARY_ENERGY_FACTOR` του **boiler folder** (cross-domain).
- **L3 Apply command** (ribbon «Εφαρμογή Διαστασιολόγησης»): BLOCKED στο shared `useRibbonCommands.ts`.
- **ADR-432 HVAC/αερισμός auto-design** (AHU/duct δίκτυο): **MEP/boiler agent domain** — το L1.7 είναι ΜΟΝΟ ο αναλυτικός όρος `Φ_V` του φορτίου, ΟΧΙ το φυσικό δίκτυο.

## 8) ΚΑΝΟΝΕΣ ΠΟΙΟΤΗΤΑΣ (CLAUDE.md)
- **FULL ENTERPRISE + FULL SSOT**, Revit/4M-FineHEAT grade. No `any`/`as any`/`@ts-ignore`. Functions **≤40γρ**, code files **≤500γρ** (config/types εξαιρούνται). Semantic HTML, no inline styles.
- **i18n (N.11):** αν προσθέσεις UI → **ΠΡΩΤΑ** τα keys σε `el/*.json` + `en/*.json`, μετά `t('key')`. ΜΗΝ αγγίξεις boiler i18n keys (shared dev).
- **License (N.5):** δεν χρειάζεται νέο npm package.
- **TSC (N.17):** ΠΡΙΝ τρέξεις `tsc` βεβαιώσου ότι **δεν τρέχει άλλος** (ο boiler agent τρέχει tsc — ΣΥΧΝΑ κατειλημμένο). Έλεγχος: `Get-CimInstance Win32_Process -Filter "Name='node.exe'" | Where-Object { $_.CommandLine -like '*tsc*' }`. **⚠️ αν δεν μπορείς να επιβεβαιώσεις → ΜΗΝ ξεκινήσεις**· τα δικά σου αρχεία compile-άρουν **μέσω ts-jest** (όλα τα L-slices πέρασαν έτσι, incl. L1.6).

## 9) ISOLATION (shared tree με τον boiler/Heating developer)
- Ο άλλος developer δουλεύει: `bim/mep-boilers/*`, `bim/renderers/MepBoilerRenderer.ts`, `systems/mep-design/{heating,routing}/*`, `recognition/*`, **+ shared `useRibbonCommands.ts`** + shared i18n locales + ADR-408/423/428/429/432.
- **Δικά σου (όλα core L1 thermal):** `bim/thermal/heat-load/{heat-load-config,ventilation-model(NEW),heat-load-types,space-boundary-resolver,derive-space-heat-loads,heat-load-engine}.ts` + `bim/thermal/thermal-space-use-catalog.ts` + `bim/types/thermal-space-types.ts` + (αν UI) thermal-space `command-keys`/`contextual-tab`/`useRibbonThermalSpaceBridge` + tests · ADR-422 + `local_ΕΚΚΡΕΜΟΤΗΤΕΣ.txt` + memory. **ΠΟΤΕ `-A`.**
- ⚠️ **READ-ONLY πρότυπα:** το L1.5 per-space override (`heat-load-config.ts` presets + `thermal-space-use-catalog.ts` resolvers + combobox)· το L1.6 exposed-wall accumulation (`space-boundary-resolver.ts`). **ΜΗΝ** αγγίξεις: `useRibbonCommands.ts`, `opening-types.ts`, `boiler-*`/`mep-boilers/*`, heating/MEP/recognition/routing/HVAC, **boiler i18n keys**, `kenak-envelope-limits.ts`.
- **Commit/push τα κάνει ο Giorgio**, όχι εσύ. ⚠️ ΓΝΩΣΤΟ: παράλληλη διεργασία μπορεί να κάνει commit/edit δικά σου αρχεία ενώ δουλεύεις — αν Edit αποτύχει με «modified», **ξαναδιάβασε** & ξανα-εφάρμοσε· **εσύ ΔΕΝ κάνεις commit**.
- ⚠️ **ΥΠΟΨΗ:** το working tree έχει ΗΔΗ uncommitted αλλαγές προηγούμενων sessions (L1.6, L7.x, assembly-heat-capacity, solar-fin-geometry, handoffs) — pending commit Giorgio· **μην τα αγγίξεις/revert**.

## 10) ΠΗΓΕΣ ΝΑ ΔΙΑΒΑΣΕΙΣ ΠΡΩΤΑ (recognition)
- `bim/thermal/heat-load/heat-load-engine.ts` — **`computeVentilationLoss(airChangesPerHour, volumeM3, deltaTC)` = `0.34·n·V·ΔΤ`** (εδώ μπαίνει το effective n)· δες πώς το `computeSpaceHeatLoad` καλεί `computeVentilationLoss(input.airChangesPerHour, input.volume, deltaTC)`.
- `bim/thermal/heat-load/heat-load-config.ts` — `AIR_VENTILATION_FACTOR=0.34` (γρ.66)· πρότυπο presets L1.5 `THERMAL_BRIDGE_SURCHARGE_PRESETS`/`REHEAT_FACTOR_PRESETS` + getters + τύποι (γρ.68-179)· L1.6 σταθερές (γρ.68+, SOIL/R_SI/w — δες πώς γράφτηκαν).
- `bim/thermal/heat-load/derive-space-heat-loads.ts` — πώς συναρμολογείται το `SpaceHeatLoadInput` (Ti/`airChangesPerHour` από use-catalog, geometry volume/area)· εδώ ίσως υπολογιστεί το n_eff.
- `bim/thermal/heat-load/space-boundary-resolver.ts` — `resolveSpaceBoundaries` wall loop (γρ.~405): η **L1.6 exposed-perimeter accumulation** (`exposedPerimeterScene`/`exteriorThicknessLenScene`) — **REUSE/extend** για να μετρήσεις **#εκτεθειμένων όψεων** (shielding `e`).
- `bim/thermal/heat-load/heat-load-types.ts` — `SpaceHeatLoadInput.airChangesPerHour`/`volume` (γρ.122-127)· πρότυπο optional field L1.6 `groundTemperatureFactor` (το νέο πεδίο εδώ).
- `bim/thermal/thermal-space-use-catalog.ts` — `resolveThermalSpaceThermalBridgeSurcharge`/`...ReheatFactor`/`resolveSolarShadingLevel` (πρότυπο resolvers default→absent)· πώς προκύπτει το `airChangesPerHour` ανά useType.
- `bim/types/thermal-space-types.ts` — `ThermalSpaceParams` (`thermalBridgeLevel?`/`reheatMode?`/`solarShadingLevel?` — πρότυπο per-space params· τα 2 νέα εδώ)· `computeThermalSpaceGeometry` (volume).
- `bim/thermal/heat-load/__tests__/derive-space-heat-loads.test.ts` — `VENT_W=382.5` (γρ.60· baseline που **παραμένει** με defaults).
- memory `project_adr422_thermal_space.md` (L0→L1.6 + μαθήματα· ειδικά L1.5 override pattern + L1.6 cascade-που-δεν-έγινε).
- Αναφορά: **EN 12831-1 §6.3.3** (ventilation heat loss: infiltration `n_inf=2·n50·e·ε` + minimum hygienic + max combination)· **Passivhaus/EN 13829** (n50 air-tightness classes)· Revit Energy «Infiltration»/«Mechanical Ventilation + Heat Recovery» / 4M-FineHEAT-KENAK.

## 11) ΜΑΘΗΜΑΤΑ ΑΠΟ L1→L1.6 (μην τα ξαναβρείς με τον δύσκολο τρόπο)
- **REUSE-not-FORK:** ο engine έχει ήδη `computeVentilationLoss` — η μόνη προσθήκη είναι το effective n να υπολογίζεται **έξω** (resolver/derive, mirror L1.6 που υπολόγιζε το U_g στον resolver). Μηδέν νέα μηχανή στον engine· μόνο `ventilation-model.ts` pure helper.
- **Per-space override (mirror L1.5/L7.x/L1.6):** params + resolver + config presets + combobox, **ΧΩΡΙΣ schema αλλαγή** (persistence γράφει params ολόκληρο). Default absent ⇒ zero-regression **by construction**.
- **⚠️ ΔΙΔΑΓΜΑ L1.6 (cascade-που-δεν-έγινε):** το L1.6 φοβόταν cascade σε «πολλά suites» αλλά **ΖΕΡΟ baseline άλλαξε** γιατί τα tests δεν θέτουν τα νέα params (defaults → byte-identical). **Το ΙΔΙΟ θα ισχύσει εδώ** με `n_inf=0` default → `max(0, n_min)=n_min`. Επιβεβαίωσέ το αλλά μην υπερ-σχεδιάσεις το cascade.
- **Βαθμονόμηση (§5.2):** δείξε edge effects (ανάκτηση→δραστική μείωση, leaky κέλυφος→αύξηση) με worked example **παραγόμενο από τον τύπο** (το L1.6 handoff είχε 1 λάθος γραμμή — ΞΑΝΑ-υπολόγισε με τις τελικές σταθερές).
- **Catalog/σταθερές → στο config**· `n50`/`e`/`ε`/`η` documented editable· per-facade wind/stack + demand-controlled = future.
- **Μηδέν boiler coupling** — ασφαλές επόμενο βήμα (core L1, ΟΧΙ shared ribbon/i18n boiler). Το L8 (boiler efficiency) & L3 Apply & ADR-432 HVAC μένουν BLOCKED.
